#!/bin/bash

cp bash_aliases ~/.bash_aliases
cat bash_aliases.mo >>  ~/.bash_aliases
cp screenrc ~/.screenrc
cp tcsh_aliases ~/.tcshrc
cp vimrc ~/.vimrc

